!- Windows Line endings 

Version,
    24.2;                     !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    Pand.0599100100007719,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Rotterdam.The.Hague.AP_ZH_NLD Design_Conditions,    !- Name
    51.96,                    !- Latitude
    4.45,                     !- Longitude
    1,                        !- Time Zone
    -4.5;                     !- Elevation

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No,                       !- Treat Weather as Actual
    Hour24;                   !- First Hour Interpolation Starting Values

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

SITE:GROUNDTEMPERATURE:BUILDINGSURFACE,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -100,                     !- Lower Limit Value
    100,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    HeatingSetpoint_Zone_0599100100007719,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.0;                     !- Field 4

SCHEDULE:COMPACT,
    CoolingSetpoint_Zone_0599100100007719,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24.0;                     !- Field 4

SCHEDULE:COMPACT,
    DualSetpointControlType,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    AlwaysOn,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

MATERIAL,
    G.D.2006-2014,            !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.06,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    F.D.2006-2014,            !- Name
    Rough,                    !- Roughness
    0.3,                      !- Thickness
    0.12,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    R.D.2006-2014,            !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    0.08,                     !- Conductivity
    1500,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    W.D.2006-2014,            !- Name
    1.8,                      !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

CONSTRUCTION,
    C_G,                      !- Name
    G.D.2006-2014;            !- Outside Layer

CONSTRUCTION,
    C_F,                      !- Name
    F.D.2006-2014;            !- Outside Layer

CONSTRUCTION,
    C_R,                      !- Name
    R.D.2006-2014;            !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    World,                    !- Coordinate System
    World,                    !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Zone_0599100100007719,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    Autocalculate,            !- Ceiling Height
    Autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    G_0,                      !- Name
    Floor,                    !- Surface Type
    C_G,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    29,                       !- Number of Vertices
    5.905,                    !- Vertex 1 Xcoordinate
    15.165,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.071,                    !- Vertex 2 Xcoordinate
    15.276,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.842,                    !- Vertex 3 Xcoordinate
    12.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.431,                    !- Vertex 4 Xcoordinate
    13.289,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    9.736,                    !- Vertex 5 Xcoordinate
    11.481,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    9.314,                    !- Vertex 6 Xcoordinate
    11.175,                   !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    10.54,                    !- Vertex 7 Xcoordinate
    9.477,                    !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    10.962,                   !- Vertex 8 Xcoordinate
    9.78,                     !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    12.272,                   !- Vertex 9 Xcoordinate
    7.957,                    !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    11.663,                   !- Vertex 10 Xcoordinate
    7.52,                     !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    14.042,                   !- Vertex 11 Xcoordinate
    4.239,                    !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    11.223,                   !- Vertex 12 Xcoordinate
    2.199,                    !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    11.199,                   !- Vertex 13 Xcoordinate
    2.257,                    !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    9.876,                    !- Vertex 14 Xcoordinate
    1.224,                    !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    8.184,                    !- Vertex 15 Xcoordinate
    0,                        !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    6.812,                    !- Vertex 16 Xcoordinate
    1.895,                    !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    6.463,                    !- Vertex 17 Xcoordinate
    1.64,                     !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    5.743,                    !- Vertex 18 Xcoordinate
    2.64,                     !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    6.089,                    !- Vertex 19 Xcoordinate
    2.89,                     !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    5.355,                    !- Vertex 20 Xcoordinate
    3.903,                    !- Vertex 20 Ycoordinate
    0,                        !- Vertex 20 Zcoordinate
    3.948,                    !- Vertex 21 Xcoordinate
    2.88,                     !- Vertex 21 Ycoordinate
    0,                        !- Vertex 21 Zcoordinate
    0.184,                    !- Vertex 22 Xcoordinate
    8.098,                    !- Vertex 22 Ycoordinate
    0,                        !- Vertex 22 Zcoordinate
    0.262,                    !- Vertex 23 Xcoordinate
    8.146,                    !- Vertex 23 Ycoordinate
    0,                        !- Vertex 23 Zcoordinate
    0.21,                     !- Vertex 24 Xcoordinate
    8.216,                    !- Vertex 24 Ycoordinate
    0,                        !- Vertex 24 Zcoordinate
    1.603,                    !- Vertex 25 Xcoordinate
    9.227,                    !- Vertex 25 Ycoordinate
    0,                        !- Vertex 25 Zcoordinate
    0.108,                    !- Vertex 26 Xcoordinate
    11.287,                   !- Vertex 26 Ycoordinate
    0,                        !- Vertex 26 Zcoordinate
    3.03,                     !- Vertex 27 Xcoordinate
    13.242,                   !- Vertex 27 Ycoordinate
    0,                        !- Vertex 27 Zcoordinate
    2.843,                    !- Vertex 28 Xcoordinate
    13.5,                     !- Vertex 28 Ycoordinate
    0,                        !- Vertex 28 Zcoordinate
    5.729,                    !- Vertex 29 Xcoordinate
    15.594,                   !- Vertex 29 Ycoordinate
    0;                        !- Vertex 29 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_1,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0.262,                    !- Vertex 1 Xcoordinate
    8.146,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    0.262,                    !- Vertex 2 Xcoordinate
    8.146,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.184,                    !- Vertex 3 Xcoordinate
    8.098,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.184,                    !- Vertex 4 Xcoordinate
    8.098,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_2,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0.21,                     !- Vertex 1 Xcoordinate
    8.216,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    0.21,                     !- Vertex 2 Xcoordinate
    8.216,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.262,                    !- Vertex 3 Xcoordinate
    8.146,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.262,                    !- Vertex 4 Xcoordinate
    8.146,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_3,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0.108,                    !- Vertex 1 Xcoordinate
    11.287,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    0.108,                    !- Vertex 2 Xcoordinate
    11.287,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.603,                    !- Vertex 3 Xcoordinate
    9.227,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.603,                    !- Vertex 4 Xcoordinate
    9.227,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_4,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    3.948,                    !- Vertex 1 Xcoordinate
    2.88,                     !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    3.948,                    !- Vertex 2 Xcoordinate
    2.88,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.355,                    !- Vertex 3 Xcoordinate
    3.903,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.355,                    !- Vertex 4 Xcoordinate
    3.903,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_5,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.089,                    !- Vertex 1 Xcoordinate
    2.89,                     !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    6.089,                    !- Vertex 2 Xcoordinate
    2.89,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.743,                    !- Vertex 3 Xcoordinate
    2.64,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.743,                    !- Vertex 4 Xcoordinate
    2.64,                     !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_6,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.463,                    !- Vertex 1 Xcoordinate
    1.64,                     !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    6.463,                    !- Vertex 2 Xcoordinate
    1.64,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.812,                    !- Vertex 3 Xcoordinate
    1.895,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.812,                    !- Vertex 4 Xcoordinate
    1.895,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_7,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    5.743,                    !- Vertex 1 Xcoordinate
    2.64,                     !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    5.743,                    !- Vertex 2 Xcoordinate
    2.64,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.463,                    !- Vertex 3 Xcoordinate
    1.64,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.463,                    !- Vertex 4 Xcoordinate
    1.64,                     !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_8,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    5.355,                    !- Vertex 1 Xcoordinate
    3.903,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    5.355,                    !- Vertex 2 Xcoordinate
    3.903,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.089,                    !- Vertex 3 Xcoordinate
    2.89,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.089,                    !- Vertex 4 Xcoordinate
    2.89,                     !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_9,                      !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    11.223,                   !- Vertex 1 Xcoordinate
    2.199,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    11.223,                   !- Vertex 2 Xcoordinate
    2.199,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.042,                   !- Vertex 3 Xcoordinate
    4.239,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.042,                   !- Vertex 4 Xcoordinate
    4.239,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_10,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    11.663,                   !- Vertex 1 Xcoordinate
    7.52,                     !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    11.663,                   !- Vertex 2 Xcoordinate
    7.52,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.272,                   !- Vertex 3 Xcoordinate
    7.957,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.272,                   !- Vertex 4 Xcoordinate
    7.957,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_11,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    12.272,                   !- Vertex 1 Xcoordinate
    7.957,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    12.272,                   !- Vertex 2 Xcoordinate
    7.957,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.962,                   !- Vertex 3 Xcoordinate
    9.78,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.962,                   !- Vertex 4 Xcoordinate
    9.78,                     !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_12,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.962,                   !- Vertex 1 Xcoordinate
    9.78,                     !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    10.962,                   !- Vertex 2 Xcoordinate
    9.78,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.54,                    !- Vertex 3 Xcoordinate
    9.477,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.54,                    !- Vertex 4 Xcoordinate
    9.477,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_13,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.042,                   !- Vertex 1 Xcoordinate
    4.239,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    14.042,                   !- Vertex 2 Xcoordinate
    4.239,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.663,                   !- Vertex 3 Xcoordinate
    7.52,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.663,                   !- Vertex 4 Xcoordinate
    7.52,                     !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_14,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.54,                    !- Vertex 1 Xcoordinate
    9.477,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    10.54,                    !- Vertex 2 Xcoordinate
    9.477,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.314,                    !- Vertex 3 Xcoordinate
    11.175,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.314,                    !- Vertex 4 Xcoordinate
    11.175,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_15,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    9.314,                    !- Vertex 1 Xcoordinate
    11.175,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    9.314,                    !- Vertex 2 Xcoordinate
    11.175,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.736,                    !- Vertex 3 Xcoordinate
    11.481,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.736,                    !- Vertex 4 Xcoordinate
    11.481,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_16,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    9.736,                    !- Vertex 1 Xcoordinate
    11.481,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    9.736,                    !- Vertex 2 Xcoordinate
    11.481,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.431,                    !- Vertex 3 Xcoordinate
    13.289,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.431,                    !- Vertex 4 Xcoordinate
    13.289,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_17,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    8.431,                    !- Vertex 1 Xcoordinate
    13.289,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    8.431,                    !- Vertex 2 Xcoordinate
    13.289,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.842,                    !- Vertex 3 Xcoordinate
    12.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.842,                    !- Vertex 4 Xcoordinate
    12.86,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_18,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    3.03,                     !- Vertex 1 Xcoordinate
    13.242,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    3.03,                     !- Vertex 2 Xcoordinate
    13.242,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.108,                    !- Vertex 3 Xcoordinate
    11.287,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.108,                    !- Vertex 4 Xcoordinate
    11.287,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_19,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    2.843,                    !- Vertex 1 Xcoordinate
    13.5,                     !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    2.843,                    !- Vertex 2 Xcoordinate
    13.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.03,                     !- Vertex 3 Xcoordinate
    13.242,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.03,                     !- Vertex 4 Xcoordinate
    13.242,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_20,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    5.729,                    !- Vertex 1 Xcoordinate
    15.594,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    5.729,                    !- Vertex 2 Xcoordinate
    15.594,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.843,                    !- Vertex 3 Xcoordinate
    13.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.843,                    !- Vertex 4 Xcoordinate
    13.5,                     !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_21,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    11.199,                   !- Vertex 1 Xcoordinate
    2.257,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    11.199,                   !- Vertex 2 Xcoordinate
    2.257,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.223,                   !- Vertex 3 Xcoordinate
    2.199,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.223,                   !- Vertex 4 Xcoordinate
    2.199,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_22,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    9.876,                    !- Vertex 1 Xcoordinate
    1.224,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    9.876,                    !- Vertex 2 Xcoordinate
    1.224,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.199,                   !- Vertex 3 Xcoordinate
    2.257,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.199,                   !- Vertex 4 Xcoordinate
    2.257,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_23,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    8.184,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    8.184,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.876,                    !- Vertex 3 Xcoordinate
    1.224,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.876,                    !- Vertex 4 Xcoordinate
    1.224,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_24,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.812,                    !- Vertex 1 Xcoordinate
    1.895,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    6.812,                    !- Vertex 2 Xcoordinate
    1.895,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.184,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.184,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_25,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0.184,                    !- Vertex 1 Xcoordinate
    8.098,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    0.184,                    !- Vertex 2 Xcoordinate
    8.098,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.948,                    !- Vertex 3 Xcoordinate
    2.88,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.948,                    !- Vertex 4 Xcoordinate
    2.88,                     !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_26,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    1.603,                    !- Vertex 1 Xcoordinate
    9.227,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    1.603,                    !- Vertex 2 Xcoordinate
    9.227,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.21,                     !- Vertex 3 Xcoordinate
    8.216,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.21,                     !- Vertex 4 Xcoordinate
    8.216,                    !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_27,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    5.905,                    !- Vertex 1 Xcoordinate
    15.165,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    5.905,                    !- Vertex 2 Xcoordinate
    15.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.729,                    !- Vertex 3 Xcoordinate
    15.594,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.729,                    !- Vertex 4 Xcoordinate
    15.594,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_28,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.842,                    !- Vertex 1 Xcoordinate
    12.86,                    !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    7.842,                    !- Vertex 2 Xcoordinate
    12.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.071,                    !- Vertex 3 Xcoordinate
    15.276,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.071,                    !- Vertex 4 Xcoordinate
    15.276,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F_29,                     !- Name
    Wall,                     !- Surface Type
    C_F,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.071,                    !- Vertex 1 Xcoordinate
    15.276,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    6.071,                    !- Vertex 2 Xcoordinate
    15.276,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.905,                    !- Vertex 3 Xcoordinate
    15.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.905,                    !- Vertex 4 Xcoordinate
    15.165,                   !- Vertex 4 Ycoordinate
    6.598;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    R_30,                     !- Name
    Roof,                     !- Surface Type
    C_R,                      !- Construction Name
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    29,                       !- Number of Vertices
    6.071,                    !- Vertex 1 Xcoordinate
    15.276,                   !- Vertex 1 Ycoordinate
    6.598,                    !- Vertex 1 Zcoordinate
    5.905,                    !- Vertex 2 Xcoordinate
    15.165,                   !- Vertex 2 Ycoordinate
    6.598,                    !- Vertex 2 Zcoordinate
    5.729,                    !- Vertex 3 Xcoordinate
    15.594,                   !- Vertex 3 Ycoordinate
    6.598,                    !- Vertex 3 Zcoordinate
    2.843,                    !- Vertex 4 Xcoordinate
    13.5,                     !- Vertex 4 Ycoordinate
    6.598,                    !- Vertex 4 Zcoordinate
    3.03,                     !- Vertex 5 Xcoordinate
    13.242,                   !- Vertex 5 Ycoordinate
    6.598,                    !- Vertex 5 Zcoordinate
    0.108,                    !- Vertex 6 Xcoordinate
    11.287,                   !- Vertex 6 Ycoordinate
    6.598,                    !- Vertex 6 Zcoordinate
    1.603,                    !- Vertex 7 Xcoordinate
    9.227,                    !- Vertex 7 Ycoordinate
    6.598,                    !- Vertex 7 Zcoordinate
    0.21,                     !- Vertex 8 Xcoordinate
    8.216,                    !- Vertex 8 Ycoordinate
    6.598,                    !- Vertex 8 Zcoordinate
    0.262,                    !- Vertex 9 Xcoordinate
    8.146,                    !- Vertex 9 Ycoordinate
    6.598,                    !- Vertex 9 Zcoordinate
    0.184,                    !- Vertex 10 Xcoordinate
    8.098,                    !- Vertex 10 Ycoordinate
    6.598,                    !- Vertex 10 Zcoordinate
    3.948,                    !- Vertex 11 Xcoordinate
    2.88,                     !- Vertex 11 Ycoordinate
    6.598,                    !- Vertex 11 Zcoordinate
    5.355,                    !- Vertex 12 Xcoordinate
    3.903,                    !- Vertex 12 Ycoordinate
    6.598,                    !- Vertex 12 Zcoordinate
    6.089,                    !- Vertex 13 Xcoordinate
    2.89,                     !- Vertex 13 Ycoordinate
    6.598,                    !- Vertex 13 Zcoordinate
    5.743,                    !- Vertex 14 Xcoordinate
    2.64,                     !- Vertex 14 Ycoordinate
    6.598,                    !- Vertex 14 Zcoordinate
    6.463,                    !- Vertex 15 Xcoordinate
    1.64,                     !- Vertex 15 Ycoordinate
    6.598,                    !- Vertex 15 Zcoordinate
    6.812,                    !- Vertex 16 Xcoordinate
    1.895,                    !- Vertex 16 Ycoordinate
    6.598,                    !- Vertex 16 Zcoordinate
    8.184,                    !- Vertex 17 Xcoordinate
    0,                        !- Vertex 17 Ycoordinate
    6.598,                    !- Vertex 17 Zcoordinate
    9.876,                    !- Vertex 18 Xcoordinate
    1.224,                    !- Vertex 18 Ycoordinate
    6.598,                    !- Vertex 18 Zcoordinate
    11.199,                   !- Vertex 19 Xcoordinate
    2.257,                    !- Vertex 19 Ycoordinate
    6.598,                    !- Vertex 19 Zcoordinate
    11.223,                   !- Vertex 20 Xcoordinate
    2.199,                    !- Vertex 20 Ycoordinate
    6.598,                    !- Vertex 20 Zcoordinate
    14.042,                   !- Vertex 21 Xcoordinate
    4.239,                    !- Vertex 21 Ycoordinate
    6.598,                    !- Vertex 21 Zcoordinate
    11.663,                   !- Vertex 22 Xcoordinate
    7.52,                     !- Vertex 22 Ycoordinate
    6.598,                    !- Vertex 22 Zcoordinate
    12.272,                   !- Vertex 23 Xcoordinate
    7.957,                    !- Vertex 23 Ycoordinate
    6.598,                    !- Vertex 23 Zcoordinate
    10.962,                   !- Vertex 24 Xcoordinate
    9.78,                     !- Vertex 24 Ycoordinate
    6.598,                    !- Vertex 24 Zcoordinate
    10.54,                    !- Vertex 25 Xcoordinate
    9.477,                    !- Vertex 25 Ycoordinate
    6.598,                    !- Vertex 25 Zcoordinate
    9.314,                    !- Vertex 26 Xcoordinate
    11.175,                   !- Vertex 26 Ycoordinate
    6.598,                    !- Vertex 26 Zcoordinate
    9.736,                    !- Vertex 27 Xcoordinate
    11.481,                   !- Vertex 27 Ycoordinate
    6.598,                    !- Vertex 27 Zcoordinate
    8.431,                    !- Vertex 28 Xcoordinate
    13.289,                   !- Vertex 28 Ycoordinate
    6.598,                    !- Vertex 28 Zcoordinate
    7.842,                    !- Vertex 29 Xcoordinate
    12.86,                    !- Vertex 29 Ycoordinate
    6.598;                    !- Vertex 29 Zcoordinate

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_Zone_0599100100007719,    !- Name
    Zone_0599100100007719,    !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                 !- Schedule Name
    Flow/Area,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    2.100000e-03,             !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    Zone_0599100100007719,    !- Zone Name
    ,                         !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZONECONTROL:THERMOSTAT,
    ThermostatControl_Zone_0599100100007719,    !- Name
    Zone_0599100100007719,    !- Zone or ZoneList Name
    DualSetpointControlType,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat_Zone_0599100100007719,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    Thermostat_Zone_0599100100007719,    !- Name
    HeatingSetpoint_Zone_0599100100007719,    !- Heating Setpoint Temperature Schedule Name
    CoolingSetpoint_Zone_0599100100007719;    !- Cooling Setpoint Temperature Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency